---
version: "DL/T 724-2021 / DL/T 459"
status: "active"
effective_date: "2021"
superseded_by: ""
---

# 变电站直流系统与蓄电池运行维护（摘编）

依据 DL/T 724-2021《电力系统用蓄电池直流电源装置运行与维护技术规程》、DL/T 459《电力系统直流电源柜运行与
维护技术规程》、DL/T 2321-2021《变电站直流系统状态评价导则》整理。直流系统由蓄电池、充电装置、馈电网络、
监控装置四部分组成，是继保、自动装置的"神经中枢"。
一、蓄电池运行关键参数
类型                浮充电压            均充电压           温度补偿
阀控式铅酸（2V）         2.23~2.28V×N    2.30~2.35V×N   ±(3~5)mV/℃×N
镉镍高倍率             1.36~1.39V×N    1.47~1.48V×N   -
（N 为电池节数）
二、周期试验要求
新装/大修后阀控式蓄电池组：立即全核对性放电试验；
运行前 6 年：每 2~3 年一次核对性放电；6 年以上：每年一次；
放电至单体电压 2.00V（标称 2V）必须终止；
内阻测试每 6 个月一次，偏差不超过平均值 ±10%；
充电装置每年电压/电流稳定精度试验（误差 ≤±1%），纹波系数 ≤0.5%；
蓄电池容量 ≥80% 额定容量，低于 80% 需更换。
三、绝缘监测与接地
绝缘监测接地报警阈值：15kΩ（110V 系统）/ 25kΩ（220V 系统）；
直流接地（完全接地）属危急缺陷，须立即处理。
四、直流系统状态评价（DL/T 2321）
状态量按重要度分 4 级（影响因子 1~4）、劣化程度分 4 级（基本扣分 2/4/8/10），扣分值 = 基本扣分 × 影响因
子；
例：蓄电池漏液（3% 以上）基本扣 10 分、影响因子 3，扣 30 分；
部件状态分正常/注意/异常/严重，整体评价取最严重部件；
周期评价至少每年一次；缺陷、检修、不良工况后动态评价。
五、检修分类（DL/T 2322）
类别      停电       内容
A类      停电       整体更换（蓄电池组/充电装置/馈电网/监控装置）
B类      停电       局部修理更换（单节电池、充电模块等）
C类      停电       例行检查试验（核对充放电、参数测试、跳闸试验）
D类      不停电      带电测试（电压、内阻、红外测温）、外观检查
六、典型故障处理
1. 蓄电池鼓胀变形：过充电/内部短路/安全阀失效 → 放电容量 <80% 更换，检查充电参数；
2. 防酸蓄电池硫化：极板白斑硫酸铅结晶 → 反复充放电活化恢复容量；
3. 极板弯曲龟裂肿胀：容量达不到 80% 以上更换；
4. 直流越级跳闸：查明原因前保持断路器原状态不得重合；
5. 绝缘降低发接地信号：酒精清擦外壳支架、改善通风降低湿度。
七、文件管理
建立直流断路器配置清单（含负荷电流、型号规格）；
保存不少于 3 次充放电曲线记录；
建议采用带电更换安全装置进行在线维护，避免系统停电风险。
9
