---
version: "DL/T 1253-2013"
status: "active"
effective_date: "2013"
superseded_by: ""
---

# 电力电缆运行维护（摘编）

依据 DL/T 1253-2013《电力电缆线路运行规程》及 10kV 交联聚乙烯电缆运维实践整理。
一、电缆常见故障类型（四大类）
1. 开路故障：电缆芯线断裂，绝缘电阻正常但无法导通；
2. 低阻短路故障：相间或对地绝缘电阻数值偏低；
3. 高阻泄漏故障：绝缘电阻数值较高、间歇性放电；
4. 闪络性故障：间歇性放电，需冲击高压激发。
10kV 交联聚乙烯电缆故障占配网停运故障约 42%，平均单次排查时间超过 6 小时。
二、电缆故障定位五步流程
1. 故障类型初步判定：调取运维记录、测试电缆相间及对地绝缘电阻，判断故障类型；
2. 故障预定位：开路/低阻短路用低压脉冲法，高阻故障用冲击高压闪络法，预定位误差控制在 5% 以内（10kV 交联
聚乙烯电缆脉冲波速通常 170~180 m/μs）；
3. 电缆路径识别：施加固定频率耦合信号，沿敷设路径采集，排除同沟同井其他电缆干扰；
4. 故障精确定点：声磁同步法采集放电声波和电磁波，时差趋近于零时锁定故障点；
5. 故障核验：开挖后测试绝缘电阻、放电特征，与前期判定匹配后开展修复。
三、日常巡检内容
巡检对象          检查内容
电缆外护套         开裂、鼓包、磨损、变色、老化发脆；铠装钢带锈蚀、断裂
电缆接头/终端       渗油、发黑、放电痕迹、焦痕、异味；固定螺栓松动
通道环境          桥架/电缆沟/隧道无积水杂物，排水通畅，支架牢固防腐完好
直埋线路          路径上方无取土、堆重物、开挖；警示桩、警示带完好
标识标牌          电缆标识牌、相位标签清晰完整
巡检周期：室内桥架、电缆沟每季度 1 次；户外电缆终端头、隧道电缆每月 1 次；直埋电缆每季度 1 次；高温、雨季、
负荷高峰、暴雨洪水后增加专项巡检。
四、温度与负荷监测
严禁超载运行，运行电流不能超过电缆额定载流量；
交联聚乙烯电缆长期工作温度 ≤ 90℃，护套明显发烫要及时停电排查；
用红外测温仪重点测电缆接头、转弯处，夏季高温重点测温。
五、预防性停电试验
绝缘电阻测试：普通环境每年 1 次，潮湿腐蚀环境半年 1 次；
高压电缆按规程做耐压、局部放电检测；
检查金属屏蔽接地线，保证接地完好、无锈蚀断线。
六、缺陷处理标准
护套破损、接头发热、绝缘明显下降，立即停电检修；
护套大面积龟裂、脆化、绝缘严重劣化，直接更换电缆，禁止带病运行；
故障处置遵循"先停电、后检修"原则，检修前必须停电、验电、充分放电。
七、安全注意事项
带电时严禁拆开电缆接头；
电缆沟、隧道内严禁堆放易燃易爆物品；
发现冒烟、异味，第一时间切断电源，不要靠近；
高压测试后需充分放电，放电时间不少于 3 分钟。
21
