---
version: "Q/GDW 11024-2013"
status: "active"
effective_date: "2013"
superseded_by: ""
---

# 变电站继电保护与安全自动装置设备缺陷分级（摘编）

依据 Q/GDW 11024-2013《智能变电站继电保护和安全自动装置运行管理导则》整理。
设备缺陷按严重程度和对安全运行造成的威胁大小，分为危急、严重、一般三个等级。
一、危急缺陷
性质严重、情况危急，直接威胁安全运行的隐患，应立即采取应急措施并组织消除。典型条目：
电子互感器（含采集单元）故障
合并单元故障
智能终端故障
过程层网络交换机故障
保护装置故障或异常退出
纵联保护通道异常，无法收发数据
SV、GOOSE 断链以及开入量异常变位，可能造成保护不正确动作
控制回路断线或控制回路直流消失
二、严重缺陷
缺陷情况严重、有恶化发展趋势，影响保护正确动作，对电网和设备安全构成威胁。典型条目：
纵联保护通道衰耗增加超过 3dB、丢帧数明显异常
保护装置只发异常或告警信号，未闭锁保护
故障录波器、过程层网络分析仪装置故障、电源消失
保护装置动作后报告不完整或无事故报告
无人值守站的保护信息通信中断
母线保护隔离开关辅助接点开入异常（不影响正确动作）
继电保护故障信息系统子站与主站、装置通讯异常或子站自检异常
三、一般缺陷
上述危急、严重缺陷以外，性质一般、保护能继续运行、对安全运行影响不大的缺陷。典型条目：
保护装置时间不准确、时钟无法校准
保护屏上按钮接触不良
保护装置液晶显示屏异常
有人值守站的保护信息通信中断
能自动复归的偶然缺陷
27
