---
version: "Q/GDW 745-2012 / Q/GDW 1519-2014"
status: "active"
effective_date: "2012"
superseded_by: ""
---

# 配电网设备缺陷分类与分级标准（摘编）

依据 Q/GDW 745-2012《配电网设备缺陷分类标准》与 Q/GDW 1519-2014《配电网运维规程》整理。
一、缺陷等级划分
配电网设备缺陷按对人身、设备、电网的危害或影响程度，划分为三个等级：
1. 一般缺陷
设备本身及周围环境出现不正常情况，一般不威胁设备的安全运行，可列入年、季检修计划或日常维护工作中处理的缺
陷。消缺时限：结合检修计划尽早消除。
2. 严重缺陷
设备处于异常状态，可能发展为事故，但设备仍可在一定时间内继续运行，须加强监视并进行检修处理的缺陷。消缺时
限：应在 30 天内消除。
3. 危急缺陷
严重威胁设备的安全运行，不及时处理随时有可能导致事故的发生，必须尽快消除或采取必要的安全技术措施进行处理的
缺陷。消缺时限：不得超过 24 小时。
二、缺陷记录内容
设备缺陷在发现与处理过程中，应进行统一记录，内容包括：缺陷的地点、部位、发现时间、缺陷描述、缺陷设备的厂家
和型号、等级、计划处理时间、检修时间、处理情况、验收意见。
三、设备缺陷库组成
设备缺陷库是对设备缺陷进行的规范性描述，由以下部分组成：设备类别、设备部件、缺陷部位、缺陷内容、缺陷程度及
参考缺陷等级。
四、缺陷闭环管理流程
缺陷处理应实行闭环管理，主要流程为：运行发现 → 上报管理部门 → 安排检修计划 → 检修消缺 → 运行验收。超出消
缺周期仍未消除的危急缺陷和严重缺陷，即为安全隐患。
30
