---
version: "DL/T 1685-2017"
status: "active"
effective_date: "2017"
superseded_by: ""
---

# 输变电设备状态评价导则（摘编）

依据 DL/T 1685-2017《油浸式变压器（电抗器）状态评价导则》与 DL/T 393《输变电设备状态检修试验规程》整理。
一、设备状态四级划分
设备状态由设备各部件及其状态量评价确定，分为正常、注意、异常、严重四种状态。
状态等      定义                                处置策略
级
正常状      各状态量处于稳定且在规程规定的警示值、注意值（标准限        可正常运行，延长检修周期
态        值）以内
注意状      单项（或多项）状态量变化趋势朝接近标准限值方向发展，但       仍可运行，但应加强监视、缩短
态        未超过标准限值                           试验周期
异常状     单项重要状态量变化较大，已接近或略微超过标准限值              重点监视运行，适时安排停电检
态                                             修
严重状     单项重要状态量严重超过标准限值                       尽快安排停电检修
态
二、状态量分类与权重
一般状态量（minor criteria）：对设备性能和安全运行影响相对较小的状态量。
重要状态量（major criteria）：对设备性能和安全运行有较大影响的状态量。
权重：视状态量对设备安全运行的影响程度，从轻到重分为 1、2、3、4 四个等级，系数为 1、2、3、4。权重 1、2
对应一般状态量，权重 3、4 对应重要状态量。
三、状态信息分类
1. 投运前信息：技术说明书、监造报告、计算书、型式试验报告、出厂试验报告、运输记录、交接试验报告、安装验收
记录、图纸等；
2. 运行信息：运行记录、巡视记录、缺陷及异常记录、红外测温记录、在线监测信息等；
3. 检修试验信息：检修报告、预试报告、SF6 气体检验报告、特殊测试报告、反措执行情况、技改及部件更换情况等；
4. 其他信息：同型（同类）设备运行修试缺陷故障情况、环境变化、系统运行方式变化等。
四、检修分类
检修类别       内容
A 类检修      设备本体整体性的检查、维修、更换及相关试验
B 类检修      设备局部的检修，部件的解体检查、维修、更换及相关试验
C 类检修      例行检查、试验、维护（停电）
D 类检修      带电测试、维护、密封处理、缺陷处理、防腐（不停电）
五、关键术语
危急缺陷（critical defect）：严重程度已使设备不能继续安全运行、随时可能导致事故的缺陷。必须尽快消除或采
取必要的安全技术措施临时处理。
家族缺陷（family defect）：经确认由设计和（或）材质和（或）工艺共性因素导致的设备缺陷。具有同一设计和
（或）材质和（或）工艺的其他设备，在隐患消除前都称为有家族缺陷设备。对确定存在家族缺陷的设备，应及时开
展动态评价、制定检修决策。
不良工况（undesirable service condition）：设备在运行中经受的、可能对设备状态造成不良影响的各种特别工
况。
初值（initial value）：能够代表状态量原始值的试验值，可为出厂值、交接试验值、早期试验值、核心部件解体性
检修后首次试验值等。初值差一般用（当前测量值−初值）/初值的百分数表示。
六、缺陷闭环管理
缺陷处理后应启动验收流程；验收合格后，运检班组要把处理情况和验收意见录入生产管理信息系统，并开展设备状态评
价、修订设备检修决策，完成缺陷处理流程的闭环管理。
31
