---
version: "GB/T 35732-2025 / DL/T 1910"
status: "active"
effective_date: "2025"
superseded_by: ""
---

# 配电自动化终端与馈线自动化（摘编）

依据 GB/T 35732-2025《配电自动化终端技术规范》、DL/T 1910-2018《分布式馈线自动化》整理。配电终端是数据
采集、故障处理、控制和通信的远方监测控制单元，核心包含馈线终端（FTU）、站所终端（DTU）、配变终端（TTU）
三类。
一、终端分类
类型                   安装位置                功能
馈线终端 FTU             柱上开关、环网柜            馈线故障检测、隔离、恢复
站所终端 DTU             开闭所、配电室             站所故障处理
配变终端 TTU             配电变压器               台区拓扑识别、负荷监测、线损分析
二、继电保护功能要求
三段定时限过流保护；两段零序过流保护；
小电流接地系统单相接地故障保护（中性点不接地/高阻抗/谐振接地）；
重合闸和合闸后加速保护；防励磁涌流误动作；
合环运行或分布式电源接入时，过流保护具备故障电流方向检测，重合闸宜具备检同期；
分布式电源公共连接点处宜具备故障解列功能（低电压/过电压/低频/过频保护）。
三、馈线自动化（FA）模式
模式           特点
就地型          不需主站/子站控制，通过时序配合隔离故障
集中型          借助通信，终端与主站/子站配合判断故障（全自动/半自动）
分布式          不需主站控制，终端间相互通信和保护配合隔离故障
分布式 FA 决策与故障隔离响应时间 ≤100ms（不含开关动作时间）；故障隔离自愈全过程 ≤300ms。
四、性能指标（DL/T 1910）
单台终端遥信响应时间 ≤50ms，遥控执行误差 ≤±1% 额定值；
相邻终端 GOOSE 报文传输延时 ≤10ms，同步误差 ≤1ms；
过流保护启动定值误差 ≤±3%，动作时间整定误差 ≤±20ms；
零序电压门槛 5V（二次值），相间电压突变量启动阈值 0.15Un（Un=100V）；
通信链路丢包率连续 24h ≤0.1%。
五、TTU 高级功能
台区拓扑识别（含户变连接关系）；非侵入式负荷监测（识别准确率 ≥90%）；
分布式光伏接入管理；充电设施有序用电；
三相不平衡治理、线损分析、源网荷储充协同控制。
六、通信
支持以太网、无线、RS-232/485 串口；与主站通信支持 DL/T 634.5101/5104，宜支持 DL/T 860；
后备电源：停电后能分合闸操作 3 次，维持终端及通信模块运行 ≥8 小时；
终端完全失电后时钟、配置、关键历史数据保持 ≥5 年。
32
